= `PowerTransformer`
:toclevels: 4


+++An electrical device consisting of  two or more coupled windings, with or without a magnetic core, for introducing mutual coupling between electric circuits. Transformers can be used to control voltage and phase shift (active power flow).
A power transformer may be composed of separate transformer tanks that need not be identical.
A power transformer can be modelled with or without tanks and is intended for use in both balanced and unbalanced representations.   A power transformer typically has two terminals, but may have one (grounding), three or more terminals.
The inherited association ConductingEquipment.BaseVoltage should not be used.  The association from TransformerEnd to BaseVoltage should be used instead.+++


[cols="h,3",width=65%]
|===
| Type
| Class

| URI
| `cim:PowerTransformer`


| CIM standard (perspective)
| IEC61970 (Grid)



|===

== Class hierarchy
* xref::class/IdentifiedObject.adoc[`IdentifiedObject`]
** xref::class/PowerSystemResource.adoc[`PowerSystemResource`]
*** xref::class/Equipment.adoc[`Equipment`]
**** xref::class/ConductingEquipment.adoc[`ConductingEquipment`]
***** *`PowerTransformer`*
 ****** xref::class/MktPowerTransformer.adoc[`MktPowerTransformer`]


== Slots




[cols="1,1,2,1",width=100%]
|===
| Name | Type | Description | Inherited from

| <<PowerTransformerEnd,`PowerTransformerEnd`>>
//| [[slots_table.PowerTransformerEnd]]<<PowerTransformerEnd,`PowerTransformerEnd`>>
| 0..* +
xref::class/PowerTransformerEnd.adoc[`PowerTransformerEnd`]
| +++The ends of this power transformer.+++
| _n/a_

| <<TransformerTanks,`TransformerTanks`>>
//| [[slots_table.TransformerTanks]]<<TransformerTanks,`TransformerTanks`>>
| 0..* +
xref::class/TransformerTank.adoc[`TransformerTank`]
| +++All transformers that belong to this bank.+++
| _n/a_

| <<beforeShCircuitHighestOperatingCurrent,`beforeShCircuitHighestOperatingCurrent`>>
//| [[slots_table.beforeShCircuitHighestOperatingCurrent]]<<beforeShCircuitHighestOperatingCurrent,`beforeShCircuitHighestOperatingCurrent`>>
| 0..1 +
xref::class/CurrentFlow.adoc[`CurrentFlow`]
| +++The highest operating current (Ib in IEC 60909-0) before short circuit (depends on network configuration and relevant...+++
| _n/a_

| <<beforeShCircuitHighestOperatingVoltage,`beforeShCircuitHighestOperatingVoltage`>>
//| [[slots_table.beforeShCircuitHighestOperatingVoltage]]<<beforeShCircuitHighestOperatingVoltage,`beforeShCircuitHighestOperatingVoltage`>>
| 0..1 +
xref::class/Voltage.adoc[`Voltage`]
| +++The highest operating voltage (Ub in IEC 60909-0) before short circuit. It is used for calculation of the impedance...+++
| _n/a_

| <<beforeShortCircuitAnglePf,`beforeShortCircuitAnglePf`>>
//| [[slots_table.beforeShortCircuitAnglePf]]<<beforeShortCircuitAnglePf,`beforeShortCircuitAnglePf`>>
| 0..1 +
xref::class/AngleDegrees.adoc[`AngleDegrees`]
| +++The angle of power factor before short circuit (phib in IEC 60909-0). It is used for calculation of the impedance correction...+++
| _n/a_

| <<highSideMinOperatingU,`highSideMinOperatingU`>>
//| [[slots_table.highSideMinOperatingU]]<<highSideMinOperatingU,`highSideMinOperatingU`>>
| 0..1 +
xref::class/Voltage.adoc[`Voltage`]
| +++The minimum operating voltage (uQmin in IEC 60909-0) at the high voltage side (Q side) of the unit transformer of the power...+++
| _n/a_

| <<isPartOfGeneratorUnit,`isPartOfGeneratorUnit`>>
//| [[slots_table.isPartOfGeneratorUnit]]<<isPartOfGeneratorUnit,`isPartOfGeneratorUnit`>>
| 0..1 +
https://w3id.org/linkml/Boolean[`boolean`]
| +++Indicates whether the machine is part of a power station unit. Used for short circuit data exchange according to IEC 60909. ...+++
| _n/a_

| <<operationalValuesConsidered,`operationalValuesConsidered`>>
//| [[slots_table.operationalValuesConsidered]]<<operationalValuesConsidered,`operationalValuesConsidered`>>
| 0..1 +
https://w3id.org/linkml/Boolean[`boolean`]
| +++It is used to define if the data (other attributes related to short circuit data exchange) defines long term operational...+++
| _n/a_

| <<vectorGroup,`vectorGroup`>>
//| [[slots_table.vectorGroup]]<<vectorGroup,`vectorGroup`>>
| 0..1 +
https://w3id.org/linkml/String[`string`]
| +++Vector group of the transformer for protective relaying, e.g., Dyn1. For unbalanced transformers, this may not be simply...+++
| _n/a_

| <<BaseVoltage,`BaseVoltage`>>
//| [[slots_table.BaseVoltage]]<<BaseVoltage,`BaseVoltage`>>
| 0..1 +
xref::class/BaseVoltage.adoc[`BaseVoltage`]
| +++Base voltage of this conducting equipment.  Use only when there is no voltage level container used and only one base voltage...+++
| xref::class/ConductingEquipment.adoc[`ConductingEquipment`]

| <<GroundingAction,`GroundingAction`>>
//| [[slots_table.GroundingAction]]<<GroundingAction,`GroundingAction`>>
| 0..1 +
xref::class/GroundAction.adoc[`GroundAction`]
| +++Action involving grounding operation on this conducting equipment.+++
| xref::class/ConductingEquipment.adoc[`ConductingEquipment`]

| <<JumpingAction,`JumpingAction`>>
//| [[slots_table.JumpingAction]]<<JumpingAction,`JumpingAction`>>
| 0..1 +
xref::class/JumperAction.adoc[`JumperAction`]
| +++Jumper action involving jumping operation on this conducting equipment.+++
| xref::class/ConductingEquipment.adoc[`ConductingEquipment`]

| <<Outage,`Outage`>>
//| [[slots_table.Outage]]<<Outage,`Outage`>>
| 0..1 +
xref::class/Outage.adoc[`Outage`]
| +++The outage that is isolated by the outage isolation equipment.+++
| xref::class/ConductingEquipment.adoc[`ConductingEquipment`]

| <<ProtectionEquipments,`ProtectionEquipments`>>
//| [[slots_table.ProtectionEquipments]]<<ProtectionEquipments,`ProtectionEquipments`>>
| 0..* +
xref::class/ProtectionEquipment.adoc[`ProtectionEquipment`]
| +++Protection equipment  used to protect specific conducting equipment.+++
| xref::class/ConductingEquipment.adoc[`ConductingEquipment`]

| <<ProtectiveActionAdjustment,`ProtectiveActionAdjustment`>>
//| [[slots_table.ProtectiveActionAdjustment]]<<ProtectiveActionAdjustment,`ProtectiveActionAdjustment`>>
| 0..* +
xref::class/ProtectiveActionAdjustment.adoc[`ProtectiveActionAdjustment`]
| +++The operating condition to the Conducting Equipment is changed when protective action adjustment is activated. For...+++
| xref::class/ConductingEquipment.adoc[`ConductingEquipment`]

| <<SvStatus,`SvStatus`>>
//| [[slots_table.SvStatus]]<<SvStatus,`SvStatus`>>
| 0..* +
xref::class/SvStatus.adoc[`SvStatus`]
| +++The status state variable associated with this conducting equipment.+++
| xref::class/ConductingEquipment.adoc[`ConductingEquipment`]

| <<Terminals,`Terminals`>>
//| [[slots_table.Terminals]]<<Terminals,`Terminals`>>
| 0..* +
xref::class/Terminal.adoc[`Terminal`]
| +++Conducting equipment have terminals that may be connected to other conducting equipment terminals via connectivity nodes or...+++
| xref::class/ConductingEquipment.adoc[`ConductingEquipment`]

| <<AdditionalEquipmentContainer,`AdditionalEquipmentContainer`>>
//| [[slots_table.AdditionalEquipmentContainer]]<<AdditionalEquipmentContainer,`AdditionalEquipmentContainer`>>
| 0..* +
xref::class/EquipmentContainer.adoc[`EquipmentContainer`]
| +++Additional equipment container beyond the primary equipment container.  The equipment is contained in another equipment...+++
| xref::class/Equipment.adoc[`Equipment`]

| <<ContingencyEquipment,`ContingencyEquipment`>>
//| [[slots_table.ContingencyEquipment]]<<ContingencyEquipment,`ContingencyEquipment`>>
| 0..* +
xref::class/ContingencyEquipment.adoc[`ContingencyEquipment`]
| +++The contingency equipments in which this equipment participates.+++
| xref::class/Equipment.adoc[`Equipment`]

| <<EqiupmentLimitSeriesComponent,`EqiupmentLimitSeriesComponent`>>
//| [[slots_table.EqiupmentLimitSeriesComponent]]<<EqiupmentLimitSeriesComponent,`EqiupmentLimitSeriesComponent`>>
| 0..* +
xref::class/EquipmentLimitSeriesComponent.adoc[`EquipmentLimitSeriesComponent`]
| +++Equipment limit series calculation component to which this equipment contributes.+++
| xref::class/Equipment.adoc[`Equipment`]

| <<EquipmentContainer,`EquipmentContainer`>>
//| [[slots_table.EquipmentContainer]]<<EquipmentContainer,`EquipmentContainer`>>
| 0..1 +
xref::class/EquipmentContainer.adoc[`EquipmentContainer`]
| +++Container of this equipment.+++
| xref::class/Equipment.adoc[`Equipment`]

| <<EquipmentUnavailabilitySchedule,`EquipmentUnavailabilitySchedule`>>
//| [[slots_table.EquipmentUnavailabilitySchedule]]<<EquipmentUnavailabilitySchedule,`EquipmentUnavailabilitySchedule`>>
| 0..* +
xref::class/EquipmentUnavailabilitySchedule.adoc[`EquipmentUnavailabilitySchedule`]
| _n/a_
| xref::class/Equipment.adoc[`Equipment`]

| <<Faults,`Faults`>>
//| [[slots_table.Faults]]<<Faults,`Faults`>>
| 0..* +
xref::class/Fault.adoc[`Fault`]
| +++All faults on this equipment.+++
| xref::class/Equipment.adoc[`Equipment`]

| <<LimitDependencyModel,`LimitDependencyModel`>>
//| [[slots_table.LimitDependencyModel]]<<LimitDependencyModel,`LimitDependencyModel`>>
| 0..* +
xref::class/LimitDependency.adoc[`LimitDependency`]
| +++Limit dependencymodels organized under this equipment as a means for organizing the model in a tree view.+++
| xref::class/Equipment.adoc[`Equipment`]

| <<OperationalLimitSet,`OperationalLimitSet`>>
//| [[slots_table.OperationalLimitSet]]<<OperationalLimitSet,`OperationalLimitSet`>>
| 0..* +
xref::class/OperationalLimitSet.adoc[`OperationalLimitSet`]
| +++The operational limit sets associated with this equipment.+++
| xref::class/Equipment.adoc[`Equipment`]

| <<OperationalRestrictions,`OperationalRestrictions`>>
//| [[slots_table.OperationalRestrictions]]<<OperationalRestrictions,`OperationalRestrictions`>>
| 0..* +
xref::class/OperationalRestriction.adoc[`OperationalRestriction`]
| +++All operational restrictions for this equipment.+++
| xref::class/Equipment.adoc[`Equipment`]

| <<Outages,`Outages`>>
//| [[slots_table.Outages]]<<Outages,`Outages`>>
| 0..* +
xref::class/Outage.adoc[`Outage`]
| +++All outages in which this equipment is involved.+++
| xref::class/Equipment.adoc[`Equipment`]

| <<PinEquipment,`PinEquipment`>>
//| [[slots_table.PinEquipment]]<<PinEquipment,`PinEquipment`>>
| 0..* +
xref::class/PinEquipment.adoc[`PinEquipment`]
| _n/a_
| xref::class/Equipment.adoc[`Equipment`]

| <<ProtectiveActionEquipment,`ProtectiveActionEquipment`>>
//| [[slots_table.ProtectiveActionEquipment]]<<ProtectiveActionEquipment,`ProtectiveActionEquipment`>>
| 0..* +
xref::class/ProtectiveActionEquipment.adoc[`ProtectiveActionEquipment`]
| +++Protective action is controlling equipment. This can be direct signals from the control center, or emulation of action done...+++
| xref::class/Equipment.adoc[`Equipment`]

| <<UsagePoints,`UsagePoints`>>
//| [[slots_table.UsagePoints]]<<UsagePoints,`UsagePoints`>>
| 0..* +
xref::class/UsagePoint.adoc[`UsagePoint`]
| +++All usage points connected to the electrical grid through this equipment.+++
| xref::class/Equipment.adoc[`Equipment`]

| <<WeatherStation,`WeatherStation`>>
//| [[slots_table.WeatherStation]]<<WeatherStation,`WeatherStation`>>
| 0..* +
xref::class/WeatherStation.adoc[`WeatherStation`]
| _n/a_
| xref::class/Equipment.adoc[`Equipment`]

| <<aggregate,`aggregate`>>
//| [[slots_table.aggregate]]<<aggregate,`aggregate`>>
| 0..1 +
https://w3id.org/linkml/Boolean[`boolean`]
| +++The aggregate flag provides an alternative way of representing an aggregated (equivalent) element. It is applicable in cases...+++
| xref::class/Equipment.adoc[`Equipment`]

| <<inService,`inService`>>
//| [[slots_table.inService]]<<inService,`inService`>>
| 0..1 +
https://w3id.org/linkml/Boolean[`boolean`]
| +++Specifies the availability of the equipment. True means the equipment is available for topology processing, which determines...+++
| xref::class/Equipment.adoc[`Equipment`]

| <<networkAnalysisEnabled,`networkAnalysisEnabled`>>
//| [[slots_table.networkAnalysisEnabled]]<<networkAnalysisEnabled,`networkAnalysisEnabled`>>
| 0..1 +
https://w3id.org/linkml/Boolean[`boolean`]
| +++The equipment is enabled to participate in network analysis.  If unspecified, the value is assumed to be true.+++
| xref::class/Equipment.adoc[`Equipment`]

| <<normallyInService,`normallyInService`>>
//| [[slots_table.normallyInService]]<<normallyInService,`normallyInService`>>
| 0..1 +
https://w3id.org/linkml/Boolean[`boolean`]
| +++Specifies the availability of the equipment under normal operating conditions. True means the equipment is available for...+++
| xref::class/Equipment.adoc[`Equipment`]

| <<AssetDatasheet,`AssetDatasheet`>>
//| [[slots_table.AssetDatasheet]]<<AssetDatasheet,`AssetDatasheet`>>
| 0..1 +
xref::class/AssetInfo.adoc[`AssetInfo`]
| +++Datasheet information for this power system resource.+++
| xref::class/PowerSystemResource.adoc[`PowerSystemResource`]

| <<Assets,`Assets`>>
//| [[slots_table.Assets]]<<Assets,`Assets`>>
| 0..* +
xref::class/Asset.adoc[`Asset`]
| +++All assets represented by this power system resource. For example, multiple conductor assets are electrically modelled as a...+++
| xref::class/PowerSystemResource.adoc[`PowerSystemResource`]

| <<Clearances,`Clearances`>>
//| [[slots_table.Clearances]]<<Clearances,`Clearances`>>
| 0..* +
xref::class/ClearanceDocument.adoc[`ClearanceDocument`]
| +++All clearances applicable to this power system resource.+++
| xref::class/PowerSystemResource.adoc[`PowerSystemResource`]

| <<ConfigurationEvent,`ConfigurationEvent`>>
//| [[slots_table.ConfigurationEvent]]<<ConfigurationEvent,`ConfigurationEvent`>>
| 0..* +
xref::class/ConfigurationEvent.adoc[`ConfigurationEvent`]
| +++All configuration events created for this Power System resource.+++
| xref::class/PowerSystemResource.adoc[`PowerSystemResource`]

| <<Controls,`Controls`>>
//| [[slots_table.Controls]]<<Controls,`Controls`>>
| 0..* +
xref::class/Control.adoc[`Control`]
| +++The controller outputs used to actually govern a regulating device, e.g. the magnetization of a synchronous machine or...+++
| xref::class/PowerSystemResource.adoc[`PowerSystemResource`]

| <<GenericAction,`GenericAction`>>
//| [[slots_table.GenericAction]]<<GenericAction,`GenericAction`>>
| 0..* +
xref::class/GenericAction.adoc[`GenericAction`]
| +++The generic action that is performed on the power system resource+++
| xref::class/PowerSystemResource.adoc[`PowerSystemResource`]

| <<Location,`Location`>>
//| [[slots_table.Location]]<<Location,`Location`>>
| 0..1 +
xref::class/Location.adoc[`Location`]
| +++Location of this power system resource.+++
| xref::class/PowerSystemResource.adoc[`PowerSystemResource`]

| <<Measurements,`Measurements`>>
//| [[slots_table.Measurements]]<<Measurements,`Measurements`>>
| 0..* +
xref::class/Measurement.adoc[`Measurement`]
| +++The measurements associated with this power system resource.+++
| xref::class/PowerSystemResource.adoc[`PowerSystemResource`]

| <<OperatingShare,`OperatingShare`>>
//| [[slots_table.OperatingShare]]<<OperatingShare,`OperatingShare`>>
| 0..* +
xref::class/OperatingShare.adoc[`OperatingShare`]
| +++The operating shares of this power system resource.+++
| xref::class/PowerSystemResource.adoc[`PowerSystemResource`]

| <<OperationalTags,`OperationalTags`>>
//| [[slots_table.OperationalTags]]<<OperationalTags,`OperationalTags`>>
| 0..* +
xref::class/OperationalTag.adoc[`OperationalTag`]
| +++All operational tags placed on this power system resource.+++
| xref::class/PowerSystemResource.adoc[`PowerSystemResource`]

| <<PSREvents,`PSREvents`>>
//| [[slots_table.PSREvents]]<<PSREvents,`PSREvents`>>
| 0..* +
xref::class/PSREvent.adoc[`PSREvent`]
| +++All events associated with this power system resource.+++
| xref::class/PowerSystemResource.adoc[`PowerSystemResource`]

| <<PSRType,`PSRType`>>
//| [[slots_table.PSRType]]<<PSRType,`PSRType`>>
| 0..1 +
xref::class/PSRType.adoc[`PSRType`]
| +++Custom classification for this power system resource.+++
| xref::class/PowerSystemResource.adoc[`PowerSystemResource`]

| <<ReportingGroup,`ReportingGroup`>>
//| [[slots_table.ReportingGroup]]<<ReportingGroup,`ReportingGroup`>>
| 0..* +
xref::class/ReportingGroup.adoc[`ReportingGroup`]
| +++Reporting groups to which this power system resource belongs.+++
| xref::class/PowerSystemResource.adoc[`PowerSystemResource`]

| <<VerificationAction,`VerificationAction`>>
//| [[slots_table.VerificationAction]]<<VerificationAction,`VerificationAction`>>
| 0..* +
xref::class/VerificationAction.adoc[`VerificationAction`]
| +++The verification action that is performed on the power system resource+++
| xref::class/PowerSystemResource.adoc[`PowerSystemResource`]

| <<DiagramObjects,`DiagramObjects`>>
//| [[slots_table.DiagramObjects]]<<DiagramObjects,`DiagramObjects`>>
| 0..* +
xref::class/DiagramObject.adoc[`DiagramObject`]
| +++The diagram objects that are associated with the domain object.+++
| xref::class/IdentifiedObject.adoc[`IdentifiedObject`]

| <<InstanceSet,`InstanceSet`>>
//| [[slots_table.InstanceSet]]<<InstanceSet,`InstanceSet`>>
| 1 +
xref::class/InstanceSet.adoc[`InstanceSet`]
| +++Dataset containing the data objects.+++
| xref::class/IdentifiedObject.adoc[`IdentifiedObject`]

| <<Names,`Names`>>
//| [[slots_table.Names]]<<Names,`Names`>>
| 0..* +
xref::class/Name.adoc[`Name`]
| +++All names of this identified object.+++
| xref::class/IdentifiedObject.adoc[`IdentifiedObject`]

| <<PropertiesCIMDataObject,`PropertiesCIMDataObject`>>
//| [[slots_table.PropertiesCIMDataObject]]<<PropertiesCIMDataObject,`PropertiesCIMDataObject`>>
| 0..1 +
xref::class/ChangeSetMember.adoc[`ChangeSetMember`]
| +++The single CIM data object in the appropriate dataset context.+++
| xref::class/IdentifiedObject.adoc[`IdentifiedObject`]

| <<TargetingCIMDataObject,`TargetingCIMDataObject`>>
//| [[slots_table.TargetingCIMDataObject]]<<TargetingCIMDataObject,`TargetingCIMDataObject`>>
| 0..* +
xref::class/ChangeSetMember.adoc[`ChangeSetMember`]
| +++Data objects registered.+++
| xref::class/IdentifiedObject.adoc[`IdentifiedObject`]

| <<aliasName,`aliasName`>>
//| [[slots_table.aliasName]]<<aliasName,`aliasName`>>
| 0..1 +
https://w3id.org/linkml/String[`string`]
| +++The aliasName is free text human readable name of the object alternative to IdentifiedObject.name. It may be non unique and...+++
| xref::class/IdentifiedObject.adoc[`IdentifiedObject`]

| <<description,`description`>>
//| [[slots_table.description]]<<description,`description`>>
| 0..1 +
https://w3id.org/linkml/String[`string`]
| +++The description is a free human readable text describing or naming the object. It may be non unique and may not correlate to...+++
| xref::class/IdentifiedObject.adoc[`IdentifiedObject`]

| <<mRID,`mRID`>>
//| [[slots_table.mRID]]<<mRID,`mRID`>>
| 0..1 +
https://w3id.org/linkml/String[`string`]
| +++Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is...+++
| xref::class/IdentifiedObject.adoc[`IdentifiedObject`]

| <<name,`name`>>
//| [[slots_table.name]]<<name,`name`>>
| 0..1 +
https://w3id.org/linkml/String[`string`]
| +++The name is any free human readable and possibly non unique text naming the object.+++
| xref::class/IdentifiedObject.adoc[`IdentifiedObject`]
|===

'''


//[discrete]
[#AdditionalEquipmentContainer]
=== `AdditionalEquipmentContainer`
+++Additional equipment container beyond the primary equipment container.  The equipment is contained in another equipment container, but also grouped with this equipment container.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:Equipment.AdditionalEquipmentContainer`
| Cardinality
| 0..*
| Type
| xref::class/EquipmentContainer.adoc[`EquipmentContainer`]

| Inherited from
| xref::class/Equipment.adoc[`Equipment`]


|===

////
[.text-left]
--
<<slots_table.AdditionalEquipmentContainer,&#10548;>>
--
////


//[discrete]
[#aggregate]
=== `aggregate`
+++The aggregate flag provides an alternative way of representing an aggregated (equivalent) element. It is applicable in cases when the dedicated classes for equivalent equipment do not have all of the attributes necessary to represent the required level of detail.  In case the flag is set to “true” the single instance of equipment represents multiple pieces of equipment that have been modelled together as an aggregate equivalent obtained by a network reduction procedure. Examples would be power transformers or synchronous machines operating in parallel modelled as a single aggregate power transformer or aggregate synchronous machine.  
The attribute is not used for EquivalentBranch, EquivalentShunt and EquivalentInjection.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:Equipment.aggregate`
| Cardinality
| 0..1
| Type
| https://w3id.org/linkml/Boolean[`boolean`]

| Inherited from
| xref::class/Equipment.adoc[`Equipment`]


|===

////
[.text-left]
--
<<slots_table.aggregate,&#10548;>>
--
////


//[discrete]
[#aliasName]
=== `aliasName`
+++The aliasName is free text human readable name of the object alternative to IdentifiedObject.name. It may be non unique and may not correlate to a naming hierarchy.
The attribute aliasName is retained because of backwards compatibility between CIM relases. It is however recommended to replace aliasName with the Name class as aliasName is planned for retirement at a future time.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:IdentifiedObject.aliasName`
| Cardinality
| 0..1
| Type
| https://w3id.org/linkml/String[`string`]

| Inherited from
| xref::class/IdentifiedObject.adoc[`IdentifiedObject`]


|===

////
[.text-left]
--
<<slots_table.aliasName,&#10548;>>
--
////


//[discrete]
[#AssetDatasheet]
=== `AssetDatasheet`
+++Datasheet information for this power system resource.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:PowerSystemResource.AssetDatasheet`
| Cardinality
| 0..1
| Type
| xref::class/AssetInfo.adoc[`AssetInfo`]

| Inherited from
| xref::class/PowerSystemResource.adoc[`PowerSystemResource`]


|===

////
[.text-left]
--
<<slots_table.AssetDatasheet,&#10548;>>
--
////


//[discrete]
[#Assets]
=== `Assets`
+++All assets represented by this power system resource. For example, multiple conductor assets are electrically modelled as a single AC line segment.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:PowerSystemResource.Assets`
| Cardinality
| 0..*
| Type
| xref::class/Asset.adoc[`Asset`]

| Inherited from
| xref::class/PowerSystemResource.adoc[`PowerSystemResource`]


|===

////
[.text-left]
--
<<slots_table.Assets,&#10548;>>
--
////


//[discrete]
[#BaseVoltage]
=== `BaseVoltage`
+++Base voltage of this conducting equipment.  Use only when there is no voltage level container used and only one base voltage applies.  For example, not used for transformers.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:ConductingEquipment.BaseVoltage`
| Cardinality
| 0..1
| Type
| xref::class/BaseVoltage.adoc[`BaseVoltage`]

| Inherited from
| xref::class/ConductingEquipment.adoc[`ConductingEquipment`]


|===

////
[.text-left]
--
<<slots_table.BaseVoltage,&#10548;>>
--
////


//[discrete]
[#beforeShCircuitHighestOperatingCurrent]
=== `beforeShCircuitHighestOperatingCurrent`
+++The highest operating current (Ib in IEC 60909-0) before short circuit (depends on network configuration and relevant reliability philosophy). It is used for calculation of the impedance correction factor KT defined in IEC 60909-0.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:PowerTransformer.beforeShCircuitHighestOperatingCurrent`
| Cardinality
| 0..1
| Type
| xref::class/CurrentFlow.adoc[`CurrentFlow`]


|===

////
[.text-left]
--
<<slots_table.beforeShCircuitHighestOperatingCurrent,&#10548;>>
--
////


//[discrete]
[#beforeShCircuitHighestOperatingVoltage]
=== `beforeShCircuitHighestOperatingVoltage`
+++The highest operating voltage (Ub in IEC 60909-0) before short circuit. It is used for calculation of the impedance correction factor KT defined in IEC 60909-0. This is worst case voltage on the low side winding (3.7.1 of IEC 60909:2001). Used to define operating conditions.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:PowerTransformer.beforeShCircuitHighestOperatingVoltage`
| Cardinality
| 0..1
| Type
| xref::class/Voltage.adoc[`Voltage`]


|===

////
[.text-left]
--
<<slots_table.beforeShCircuitHighestOperatingVoltage,&#10548;>>
--
////


//[discrete]
[#beforeShortCircuitAnglePf]
=== `beforeShortCircuitAnglePf`
+++The angle of power factor before short circuit (phib in IEC 60909-0). It is used for calculation of the impedance correction factor KT defined in IEC 60909-0. This is the worst case power factor. Used to define operating conditions.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:PowerTransformer.beforeShortCircuitAnglePf`
| Cardinality
| 0..1
| Type
| xref::class/AngleDegrees.adoc[`AngleDegrees`]


|===

////
[.text-left]
--
<<slots_table.beforeShortCircuitAnglePf,&#10548;>>
--
////


//[discrete]
[#Clearances]
=== `Clearances`
+++All clearances applicable to this power system resource.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:PowerSystemResource.Clearances`
| Cardinality
| 0..*
| Type
| xref::class/ClearanceDocument.adoc[`ClearanceDocument`]

| Inherited from
| xref::class/PowerSystemResource.adoc[`PowerSystemResource`]


|===

////
[.text-left]
--
<<slots_table.Clearances,&#10548;>>
--
////


//[discrete]
[#ConfigurationEvent]
=== `ConfigurationEvent`
+++All configuration events created for this Power System resource.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:PowerSystemResource.ConfigurationEvent`
| Cardinality
| 0..*
| Type
| xref::class/ConfigurationEvent.adoc[`ConfigurationEvent`]

| Inherited from
| xref::class/PowerSystemResource.adoc[`PowerSystemResource`]


|===

////
[.text-left]
--
<<slots_table.ConfigurationEvent,&#10548;>>
--
////


//[discrete]
[#ContingencyEquipment]
=== `ContingencyEquipment`
+++The contingency equipments in which this equipment participates.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:Equipment.ContingencyEquipment`
| Cardinality
| 0..*
| Type
| xref::class/ContingencyEquipment.adoc[`ContingencyEquipment`]

| Inherited from
| xref::class/Equipment.adoc[`Equipment`]


|===

////
[.text-left]
--
<<slots_table.ContingencyEquipment,&#10548;>>
--
////


//[discrete]
[#Controls]
=== `Controls`
+++The controller outputs used to actually govern a regulating device, e.g. the magnetization of a synchronous machine or capacitor bank breaker actuator.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:PowerSystemResource.Controls`
| Cardinality
| 0..*
| Type
| xref::class/Control.adoc[`Control`]

| Inherited from
| xref::class/PowerSystemResource.adoc[`PowerSystemResource`]


|===

////
[.text-left]
--
<<slots_table.Controls,&#10548;>>
--
////


//[discrete]
[#description]
=== `description`
+++The description is a free human readable text describing or naming the object. It may be non unique and may not correlate to a naming hierarchy.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:IdentifiedObject.description`
| Cardinality
| 0..1
| Type
| https://w3id.org/linkml/String[`string`]

| Inherited from
| xref::class/IdentifiedObject.adoc[`IdentifiedObject`]


|===

////
[.text-left]
--
<<slots_table.description,&#10548;>>
--
////


//[discrete]
[#DiagramObjects]
=== `DiagramObjects`
+++The diagram objects that are associated with the domain object.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:IdentifiedObject.DiagramObjects`
| Cardinality
| 0..*
| Type
| xref::class/DiagramObject.adoc[`DiagramObject`]

| Inherited from
| xref::class/IdentifiedObject.adoc[`IdentifiedObject`]


|===

////
[.text-left]
--
<<slots_table.DiagramObjects,&#10548;>>
--
////


//[discrete]
[#EqiupmentLimitSeriesComponent]
=== `EqiupmentLimitSeriesComponent`
+++Equipment limit series calculation component to which this equipment contributes.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:Equipment.EqiupmentLimitSeriesComponent`
| Cardinality
| 0..*
| Type
| xref::class/EquipmentLimitSeriesComponent.adoc[`EquipmentLimitSeriesComponent`]

| Inherited from
| xref::class/Equipment.adoc[`Equipment`]


|===

////
[.text-left]
--
<<slots_table.EqiupmentLimitSeriesComponent,&#10548;>>
--
////


//[discrete]
[#EquipmentContainer]
=== `EquipmentContainer`
+++Container of this equipment.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:Equipment.EquipmentContainer`
| Cardinality
| 0..1
| Type
| xref::class/EquipmentContainer.adoc[`EquipmentContainer`]

| Inherited from
| xref::class/Equipment.adoc[`Equipment`]


|===

////
[.text-left]
--
<<slots_table.EquipmentContainer,&#10548;>>
--
////


//[discrete]
[#EquipmentUnavailabilitySchedule]
=== `EquipmentUnavailabilitySchedule`



[cols="h,4",width=65%]
|===
| URI
| `cim:Equipment.EquipmentUnavailabilitySchedule`
| Cardinality
| 0..*
| Type
| xref::class/EquipmentUnavailabilitySchedule.adoc[`EquipmentUnavailabilitySchedule`]

| Inherited from
| xref::class/Equipment.adoc[`Equipment`]


|===

////
[.text-left]
--
<<slots_table.EquipmentUnavailabilitySchedule,&#10548;>>
--
////


//[discrete]
[#Faults]
=== `Faults`
+++All faults on this equipment.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:Equipment.Faults`
| Cardinality
| 0..*
| Type
| xref::class/Fault.adoc[`Fault`]

| Inherited from
| xref::class/Equipment.adoc[`Equipment`]


|===

////
[.text-left]
--
<<slots_table.Faults,&#10548;>>
--
////


//[discrete]
[#GenericAction]
=== `GenericAction`
+++The generic action that is performed on the power system resource+++


[cols="h,4",width=65%]
|===
| URI
| `cim:PowerSystemResource.GenericAction`
| Cardinality
| 0..*
| Type
| xref::class/GenericAction.adoc[`GenericAction`]

| Inherited from
| xref::class/PowerSystemResource.adoc[`PowerSystemResource`]


|===

////
[.text-left]
--
<<slots_table.GenericAction,&#10548;>>
--
////


//[discrete]
[#GroundingAction]
=== `GroundingAction`
+++Action involving grounding operation on this conducting equipment.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:ConductingEquipment.GroundingAction`
| Cardinality
| 0..1
| Type
| xref::class/GroundAction.adoc[`GroundAction`]

| Inherited from
| xref::class/ConductingEquipment.adoc[`ConductingEquipment`]


|===

////
[.text-left]
--
<<slots_table.GroundingAction,&#10548;>>
--
////


//[discrete]
[#highSideMinOperatingU]
=== `highSideMinOperatingU`
+++The minimum operating voltage (uQmin in IEC 60909-0) at the high voltage side (Q side) of the unit transformer of the power station unit. A value well established from long-term operating experience of the system. It is used for calculation of the impedance correction factor KG defined in IEC 60909-0.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:PowerTransformer.highSideMinOperatingU`
| Cardinality
| 0..1
| Type
| xref::class/Voltage.adoc[`Voltage`]


|===

////
[.text-left]
--
<<slots_table.highSideMinOperatingU,&#10548;>>
--
////


//[discrete]
[#inService]
=== `inService`
+++Specifies the availability of the equipment. True means the equipment is available for topology processing, which determines if the equipment is energized or not. False means that the equipment is treated by network applications as if it is not in the model.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:Equipment.inService`
| Cardinality
| 0..1
| Type
| https://w3id.org/linkml/Boolean[`boolean`]

| Inherited from
| xref::class/Equipment.adoc[`Equipment`]


|===

////
[.text-left]
--
<<slots_table.inService,&#10548;>>
--
////


//[discrete]
[#InstanceSet]
=== `InstanceSet`
+++Dataset containing the data objects.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:IdentifiedObject.InstanceSet`
| Cardinality
| 1
| Type
| xref::class/InstanceSet.adoc[`InstanceSet`]

| Inherited from
| xref::class/IdentifiedObject.adoc[`IdentifiedObject`]


|===

////
[.text-left]
--
<<slots_table.InstanceSet,&#10548;>>
--
////


//[discrete]
[#isPartOfGeneratorUnit]
=== `isPartOfGeneratorUnit`
+++Indicates whether the machine is part of a power station unit. Used for short circuit data exchange according to IEC 60909.  It has an impact on how the correction factors are calculated for transformers, since the transformer is not necessarily part of a synchronous machine and generating unit. It is not always possible to derive this information from the model. This is why the attribute is necessary.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:PowerTransformer.isPartOfGeneratorUnit`
| Cardinality
| 0..1
| Type
| https://w3id.org/linkml/Boolean[`boolean`]


|===

////
[.text-left]
--
<<slots_table.isPartOfGeneratorUnit,&#10548;>>
--
////


//[discrete]
[#JumpingAction]
=== `JumpingAction`
+++Jumper action involving jumping operation on this conducting equipment.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:ConductingEquipment.JumpingAction`
| Cardinality
| 0..1
| Type
| xref::class/JumperAction.adoc[`JumperAction`]

| Inherited from
| xref::class/ConductingEquipment.adoc[`ConductingEquipment`]


|===

////
[.text-left]
--
<<slots_table.JumpingAction,&#10548;>>
--
////


//[discrete]
[#LimitDependencyModel]
=== `LimitDependencyModel`
+++Limit dependencymodels organized under this equipment as a means for organizing the model in a tree view.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:Equipment.LimitDependencyModel`
| Cardinality
| 0..*
| Type
| xref::class/LimitDependency.adoc[`LimitDependency`]

| Inherited from
| xref::class/Equipment.adoc[`Equipment`]


|===

////
[.text-left]
--
<<slots_table.LimitDependencyModel,&#10548;>>
--
////


//[discrete]
[#Location]
=== `Location`
+++Location of this power system resource.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:PowerSystemResource.Location`
| Cardinality
| 0..1
| Type
| xref::class/Location.adoc[`Location`]

| Inherited from
| xref::class/PowerSystemResource.adoc[`PowerSystemResource`]


|===

////
[.text-left]
--
<<slots_table.Location,&#10548;>>
--
////


//[discrete]
[#Measurements]
=== `Measurements`
+++The measurements associated with this power system resource.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:PowerSystemResource.Measurements`
| Cardinality
| 0..*
| Type
| xref::class/Measurement.adoc[`Measurement`]

| Inherited from
| xref::class/PowerSystemResource.adoc[`PowerSystemResource`]


|===

////
[.text-left]
--
<<slots_table.Measurements,&#10548;>>
--
////


//[discrete]
[#mRID]
=== `mRID`
+++Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.
For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:IdentifiedObject.mRID`
| Cardinality
| 0..1
| Type
| https://w3id.org/linkml/String[`string`]

| Inherited from
| xref::class/IdentifiedObject.adoc[`IdentifiedObject`]


|===

////
[.text-left]
--
<<slots_table.mRID,&#10548;>>
--
////


//[discrete]
[#name]
=== `name`
+++The name is any free human readable and possibly non unique text naming the object.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:IdentifiedObject.name`
| Cardinality
| 0..1
| Type
| https://w3id.org/linkml/String[`string`]

| Inherited from
| xref::class/IdentifiedObject.adoc[`IdentifiedObject`]


|===

////
[.text-left]
--
<<slots_table.name,&#10548;>>
--
////


//[discrete]
[#Names]
=== `Names`
+++All names of this identified object.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:IdentifiedObject.Names`
| Cardinality
| 0..*
| Type
| xref::class/Name.adoc[`Name`]

| Inherited from
| xref::class/IdentifiedObject.adoc[`IdentifiedObject`]


|===

////
[.text-left]
--
<<slots_table.Names,&#10548;>>
--
////


//[discrete]
[#networkAnalysisEnabled]
=== `networkAnalysisEnabled`
+++The equipment is enabled to participate in network analysis.  If unspecified, the value is assumed to be true.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:Equipment.networkAnalysisEnabled`
| Cardinality
| 0..1
| Type
| https://w3id.org/linkml/Boolean[`boolean`]

| Inherited from
| xref::class/Equipment.adoc[`Equipment`]


|===

////
[.text-left]
--
<<slots_table.networkAnalysisEnabled,&#10548;>>
--
////


//[discrete]
[#normallyInService]
=== `normallyInService`
+++Specifies the availability of the equipment under normal operating conditions. True means the equipment is available for topology processing, which determines if the equipment is energized or not. False means that the equipment is treated by network applications as if it is not in the model.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:Equipment.normallyInService`
| Cardinality
| 0..1
| Type
| https://w3id.org/linkml/Boolean[`boolean`]

| Inherited from
| xref::class/Equipment.adoc[`Equipment`]


|===

////
[.text-left]
--
<<slots_table.normallyInService,&#10548;>>
--
////


//[discrete]
[#OperatingShare]
=== `OperatingShare`
+++The operating shares of this power system resource.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:PowerSystemResource.OperatingShare`
| Cardinality
| 0..*
| Type
| xref::class/OperatingShare.adoc[`OperatingShare`]

| Inherited from
| xref::class/PowerSystemResource.adoc[`PowerSystemResource`]


|===

////
[.text-left]
--
<<slots_table.OperatingShare,&#10548;>>
--
////


//[discrete]
[#OperationalLimitSet]
=== `OperationalLimitSet`
+++The operational limit sets associated with this equipment.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:Equipment.OperationalLimitSet`
| Cardinality
| 0..*
| Type
| xref::class/OperationalLimitSet.adoc[`OperationalLimitSet`]

| Inherited from
| xref::class/Equipment.adoc[`Equipment`]


|===

////
[.text-left]
--
<<slots_table.OperationalLimitSet,&#10548;>>
--
////


//[discrete]
[#OperationalRestrictions]
=== `OperationalRestrictions`
+++All operational restrictions for this equipment.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:Equipment.OperationalRestrictions`
| Cardinality
| 0..*
| Type
| xref::class/OperationalRestriction.adoc[`OperationalRestriction`]

| Inherited from
| xref::class/Equipment.adoc[`Equipment`]


|===

////
[.text-left]
--
<<slots_table.OperationalRestrictions,&#10548;>>
--
////


//[discrete]
[#OperationalTags]
=== `OperationalTags`
+++All operational tags placed on this power system resource.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:PowerSystemResource.OperationalTags`
| Cardinality
| 0..*
| Type
| xref::class/OperationalTag.adoc[`OperationalTag`]

| Inherited from
| xref::class/PowerSystemResource.adoc[`PowerSystemResource`]


|===

////
[.text-left]
--
<<slots_table.OperationalTags,&#10548;>>
--
////


//[discrete]
[#operationalValuesConsidered]
=== `operationalValuesConsidered`
+++It is used to define if the data (other attributes related to short circuit data exchange) defines long term operational conditions or not. Used for short circuit data exchange according to IEC 60909.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:PowerTransformer.operationalValuesConsidered`
| Cardinality
| 0..1
| Type
| https://w3id.org/linkml/Boolean[`boolean`]


|===

////
[.text-left]
--
<<slots_table.operationalValuesConsidered,&#10548;>>
--
////


//[discrete]
[#Outage]
=== `Outage`
+++The outage that is isolated by the outage isolation equipment.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:ConductingEquipment.Outage`
| Cardinality
| 0..1
| Type
| xref::class/Outage.adoc[`Outage`]

| Inherited from
| xref::class/ConductingEquipment.adoc[`ConductingEquipment`]


|===

////
[.text-left]
--
<<slots_table.Outage,&#10548;>>
--
////


//[discrete]
[#Outages]
=== `Outages`
+++All outages in which this equipment is involved.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:Equipment.Outages`
| Cardinality
| 0..*
| Type
| xref::class/Outage.adoc[`Outage`]

| Inherited from
| xref::class/Equipment.adoc[`Equipment`]


|===

////
[.text-left]
--
<<slots_table.Outages,&#10548;>>
--
////


//[discrete]
[#PinEquipment]
=== `PinEquipment`



[cols="h,4",width=65%]
|===
| URI
| `cim:Equipment.PinEquipment`
| Cardinality
| 0..*
| Type
| xref::class/PinEquipment.adoc[`PinEquipment`]

| Inherited from
| xref::class/Equipment.adoc[`Equipment`]


|===

////
[.text-left]
--
<<slots_table.PinEquipment,&#10548;>>
--
////


//[discrete]
[#PowerTransformerEnd]
=== `PowerTransformerEnd`
+++The ends of this power transformer.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:PowerTransformer.PowerTransformerEnd`
| Cardinality
| 0..*
| Type
| xref::class/PowerTransformerEnd.adoc[`PowerTransformerEnd`]


|===

////
[.text-left]
--
<<slots_table.PowerTransformerEnd,&#10548;>>
--
////


//[discrete]
[#PropertiesCIMDataObject]
=== `PropertiesCIMDataObject`
+++The single CIM data object in the appropriate dataset context.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:IdentifiedObject.PropertiesCIMDataObject`
| Cardinality
| 0..1
| Type
| xref::class/ChangeSetMember.adoc[`ChangeSetMember`]

| Inherited from
| xref::class/IdentifiedObject.adoc[`IdentifiedObject`]


|===

////
[.text-left]
--
<<slots_table.PropertiesCIMDataObject,&#10548;>>
--
////


//[discrete]
[#ProtectionEquipments]
=== `ProtectionEquipments`
+++Protection equipment  used to protect specific conducting equipment.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:ConductingEquipment.ProtectionEquipments`
| Cardinality
| 0..*
| Type
| xref::class/ProtectionEquipment.adoc[`ProtectionEquipment`]

| Inherited from
| xref::class/ConductingEquipment.adoc[`ConductingEquipment`]


|===

////
[.text-left]
--
<<slots_table.ProtectionEquipments,&#10548;>>
--
////


//[discrete]
[#ProtectiveActionAdjustment]
=== `ProtectiveActionAdjustment`
+++The operating condition to the Conducting Equipment is changed when protective action adjustment is activated. For ShuntCompensator or other conducting equipment that operates on discrete values (integer), the values given in float will be rounded.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:ConductingEquipment.ProtectiveActionAdjustment`
| Cardinality
| 0..*
| Type
| xref::class/ProtectiveActionAdjustment.adoc[`ProtectiveActionAdjustment`]

| Inherited from
| xref::class/ConductingEquipment.adoc[`ConductingEquipment`]


|===

////
[.text-left]
--
<<slots_table.ProtectiveActionAdjustment,&#10548;>>
--
////


//[discrete]
[#ProtectiveActionEquipment]
=== `ProtectiveActionEquipment`
+++Protective action is controlling equipment. This can be direct signals from the control center, or emulation of action done by protection equipment.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:Equipment.ProtectiveActionEquipment`
| Cardinality
| 0..*
| Type
| xref::class/ProtectiveActionEquipment.adoc[`ProtectiveActionEquipment`]

| Inherited from
| xref::class/Equipment.adoc[`Equipment`]


|===

////
[.text-left]
--
<<slots_table.ProtectiveActionEquipment,&#10548;>>
--
////


//[discrete]
[#PSREvents]
=== `PSREvents`
+++All events associated with this power system resource.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:PowerSystemResource.PSREvents`
| Cardinality
| 0..*
| Type
| xref::class/PSREvent.adoc[`PSREvent`]

| Inherited from
| xref::class/PowerSystemResource.adoc[`PowerSystemResource`]


|===

////
[.text-left]
--
<<slots_table.PSREvents,&#10548;>>
--
////


//[discrete]
[#PSRType]
=== `PSRType`
+++Custom classification for this power system resource.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:PowerSystemResource.PSRType`
| Cardinality
| 0..1
| Type
| xref::class/PSRType.adoc[`PSRType`]

| Inherited from
| xref::class/PowerSystemResource.adoc[`PowerSystemResource`]


|===

////
[.text-left]
--
<<slots_table.PSRType,&#10548;>>
--
////


//[discrete]
[#ReportingGroup]
=== `ReportingGroup`
+++Reporting groups to which this power system resource belongs.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:PowerSystemResource.ReportingGroup`
| Cardinality
| 0..*
| Type
| xref::class/ReportingGroup.adoc[`ReportingGroup`]

| Inherited from
| xref::class/PowerSystemResource.adoc[`PowerSystemResource`]


|===

////
[.text-left]
--
<<slots_table.ReportingGroup,&#10548;>>
--
////


//[discrete]
[#SvStatus]
=== `SvStatus`
+++The status state variable associated with this conducting equipment.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:ConductingEquipment.SvStatus`
| Cardinality
| 0..*
| Type
| xref::class/SvStatus.adoc[`SvStatus`]

| Inherited from
| xref::class/ConductingEquipment.adoc[`ConductingEquipment`]


|===

////
[.text-left]
--
<<slots_table.SvStatus,&#10548;>>
--
////


//[discrete]
[#TargetingCIMDataObject]
=== `TargetingCIMDataObject`
+++Data objects registered.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:IdentifiedObject.TargetingCIMDataObject`
| Cardinality
| 0..*
| Type
| xref::class/ChangeSetMember.adoc[`ChangeSetMember`]

| Inherited from
| xref::class/IdentifiedObject.adoc[`IdentifiedObject`]


|===

////
[.text-left]
--
<<slots_table.TargetingCIMDataObject,&#10548;>>
--
////


//[discrete]
[#Terminals]
=== `Terminals`
+++Conducting equipment have terminals that may be connected to other conducting equipment terminals via connectivity nodes or topological nodes.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:ConductingEquipment.Terminals`
| Cardinality
| 0..*
| Type
| xref::class/Terminal.adoc[`Terminal`]

| Inherited from
| xref::class/ConductingEquipment.adoc[`ConductingEquipment`]


|===

////
[.text-left]
--
<<slots_table.Terminals,&#10548;>>
--
////


//[discrete]
[#TransformerTanks]
=== `TransformerTanks`
+++All transformers that belong to this bank.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:PowerTransformer.TransformerTanks`
| Cardinality
| 0..*
| Type
| xref::class/TransformerTank.adoc[`TransformerTank`]


|===

////
[.text-left]
--
<<slots_table.TransformerTanks,&#10548;>>
--
////


//[discrete]
[#UsagePoints]
=== `UsagePoints`
+++All usage points connected to the electrical grid through this equipment.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:Equipment.UsagePoints`
| Cardinality
| 0..*
| Type
| xref::class/UsagePoint.adoc[`UsagePoint`]

| Inherited from
| xref::class/Equipment.adoc[`Equipment`]


|===

////
[.text-left]
--
<<slots_table.UsagePoints,&#10548;>>
--
////


//[discrete]
[#vectorGroup]
=== `vectorGroup`
+++Vector group of the transformer for protective relaying, e.g., Dyn1. For unbalanced transformers, this may not be simply determined from the constituent winding connections and phase angle displacements.

The vectorGroup string consists of the following components in the order listed: high voltage winding connection, mid voltage winding connection (for three winding transformers), phase displacement clock number from 0 to 11,  low voltage winding connection 
phase displacement clock number from 0 to 11.   The winding connections are D (delta), Y (wye), YN (wye with neutral), Z (zigzag), ZN (zigzag with neutral), A (auto transformer). Upper case means the high voltage, lower case mid or low. The high voltage winding always has clock position 0 and is not included in the vector group string.  Some examples: YNy0 (two winding wye to wye with no phase displacement), YNd11 (two winding wye to delta with 330 degrees phase displacement), YNyn0d5 (three winding transformer wye with neutral high voltage, wye with neutral mid voltage and no phase displacement, delta low voltage with 150 degrees displacement).

Phase displacement is defined as the angular difference between the phasors representing the voltages between the neutral point (real or imaginary) and the corresponding terminals of two windings, a positive sequence voltage system being applied to the high-voltage terminals, following each other in alphabetical sequence if they are lettered, or in numerical sequence if they are numbered: the phasors are assumed to rotate in a counter-clockwise sense.+++


[cols="h,4",width=65%]
|===
| URI
| `cim:PowerTransformer.vectorGroup`
| Cardinality
| 0..1
| Type
| https://w3id.org/linkml/String[`string`]


|===

////
[.text-left]
--
<<slots_table.vectorGroup,&#10548;>>
--
////


//[discrete]
[#VerificationAction]
=== `VerificationAction`
+++The verification action that is performed on the power system resource+++


[cols="h,4",width=65%]
|===
| URI
| `cim:PowerSystemResource.VerificationAction`
| Cardinality
| 0..*
| Type
| xref::class/VerificationAction.adoc[`VerificationAction`]

| Inherited from
| xref::class/PowerSystemResource.adoc[`PowerSystemResource`]


|===

////
[.text-left]
--
<<slots_table.VerificationAction,&#10548;>>
--
////


//[discrete]
[#WeatherStation]
=== `WeatherStation`



[cols="h,4",width=65%]
|===
| URI
| `cim:Equipment.WeatherStation`
| Cardinality
| 0..*
| Type
| xref::class/WeatherStation.adoc[`WeatherStation`]

| Inherited from
| xref::class/Equipment.adoc[`Equipment`]


|===

////
[.text-left]
--
<<slots_table.WeatherStation,&#10548;>>
--
////





== Used by


[cols="1,1",width=65%]
|===
| Source class | Slot name



| xref::class/PowerTransformerEnd.adoc[`PowerTransformerEnd`] | xref::class/PowerTransformerEnd.adoc#PowerTransformer[`PowerTransformer`]



| xref::class/TransformerTank.adoc[`TransformerTank`] | xref::class/TransformerTank.adoc#PowerTransformer[`PowerTransformer`]


|===

